condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,opt_T_basin_C,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,4.0,4.5,32.05439912882076,80.0,70.0,7.8,8.25,27.998779804423485,26.234179516247835,1698.2016215075987,1716.3297589489832,56.320000000000014,37.72999999999999,1641.8816215075988,1678.5997589489832,194.30772583971967,190.59066415688696,True,True,31.21756951432143,32.05439912882076,True,True,6.302418535742274,1.9129767829709625,-1.067490291599831
Dhahran summer humid,38.0,55.0,29.742703562472865,4.0,4.7,34.47021562599906,100.0,80.0,7.8,8.25,24.14444529732588,22.45255071526655,1852.1273992416056,1847.963480617283,110.0,56.320000000000014,1742.1273992416056,1791.643480617283,196.24749497762667,190.9608457041832,True,True,33.44274533734778,34.47021562599906,True,True,7.007386424598109,2.6938684104203046,0.2248181537634837
Dhahran shoulder,33.0,40.0,22.383769731239866,4.0,4.3,29.374370497608975,60.0,80.0,7.8,8.25,22.370236667410705,22.48128921844728,1674.487354632371,1620.7694040129243,23.759999999999998,56.320000000000014,1650.727354632371,1564.4494040129243,178.75083714806667,174.64305176944478,True,True,31.421410118585566,29.374370497608975,True,True,-0.4964299336106641,2.2980509877104724,3.2080236659201544
Doha summer humid,40.0,50.0,30.305263570745826,4.0,4.8,34.87027439662884,100.0,80.0,7.8,8.25,25.1082951776082,23.10797989886945,1872.1018706021957,1867.920100014956,110.0,56.320000000000014,1762.1018706021957,1811.600100014956,200.0892871031877,193.9221451718761,True,True,33.86312129762585,34.87027439662884,True,True,7.966750687727493,3.0821949643566597,0.2233730254163243
Gulf winter,22.0,45.0,14.672361588574272,4.0,3.9,24.53363914750204,40.0,80.0,7.8,8.5,19.624115971681558,19.821567555027023,1655.4131273586129,1434.7951811780172,7.040000000000002,56.320000000000014,1648.373127358613,1378.4751811780172,170.60539274575922,154.82676885731522,True,True,31.367297102765935,24.53363914750204,True,True,-1.0061680415586436,9.248607933488795,13.327062745516283
