condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,opt_T_basin_C,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,3.0,4.5,32.05439912882076,80.0,70.0,7.8,8.25,31.501739178945716,26.234179516247835,1697.8771382057137,1716.3297589489832,56.320000000000014,37.72999999999999,1641.5571382057137,1678.5997589489832,205.4160050364577,190.59066415688696,True,True,31.210065384857092,32.05439912882076,True,True,16.72148840029274,7.217227731081378,-1.0868054188402563
Dhahran summer humid,38.0,55.0,29.742703562472865,3.0,4.7,34.47021562599906,100.0,80.0,7.8,8.25,27.166544639199483,22.45255071526655,1851.7678291962484,1847.963480617283,110.0,56.320000000000014,1741.7678291962484,1791.643480617283,205.8244980348219,190.9608457041832,True,True,33.435105834290944,34.47021562599906,True,True,17.352202816146733,7.221517590254977,0.20544414472394235
Dhahran shoulder,33.0,40.0,22.383769731239866,3.0,4.3,29.374370497608975,60.0,80.0,7.8,8.25,25.16885277019787,22.48128921844728,1674.1558749145102,1620.7694040129243,23.759999999999998,56.320000000000014,1650.3958749145102,1564.4494040129243,187.62034560681454,174.64305176944478,True,True,31.413796957088785,29.374370497608975,True,True,10.678132914079024,6.916783888974145,3.1888590364569267
Doha summer humid,40.0,50.0,30.305263570745826,3.0,4.8,34.87027439662884,100.0,80.0,7.8,8.25,28.250884637233785,23.10797989886945,1871.7332934980086,1867.920100014956,110.0,56.320000000000014,1761.7332934980086,1811.600100014956,210.04868381064693,193.9221451718761,True,True,33.85543602502952,34.87027439662884,True,True,18.204402461741495,7.677524251143822,0.20372525809626826
Gulf winter,22.0,45.0,14.672361588574272,3.0,3.9,24.53363914750204,40.0,80.0,7.8,8.5,22.079002010345278,19.821567555027023,1655.1089728509317,1434.7951811780172,7.040000000000002,56.320000000000014,1648.0689728509317,1378.4751811780172,178.38465280096406,154.82676885731522,True,True,31.360298672214043,24.53363914750204,True,True,10.224350060118283,13.206227987524235,13.311135114772723
