condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,opt_T_basin_C,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,4.0,5.0,32.05821875588815,80.0,70.0,7.8,8.25,27.998779804423485,25.504313787536695,1698.2016215075987,1716.499878573172,56.320000000000014,37.72999999999999,1641.8816215075988,1678.769878573172,194.30772583971967,188.28744017278197,True,True,31.21756951432143,32.05821875588815,True,True,8.909195451769984,3.098325422172715,-1.077507925668382
Dhahran summer humid,38.0,55.0,29.742703562472865,4.0,5.2,34.47412433788314,100.0,80.0,7.8,8.25,24.14444529732588,21.88249514259367,1852.1273992416056,1848.1565113279307,110.0,56.320000000000014,1742.1273992416056,1791.8365113279308,196.24749497762667,189.16654491725623,True,True,33.44274533734778,34.47412433788314,True,True,9.368408041176801,3.6081734756296937,0.21439604615216437
Dhahran shoulder,33.0,40.0,22.383769731239866,4.0,4.7,29.377285791209,60.0,80.0,7.8,8.25,22.370236667410705,21.915032139548362,1674.487354632371,1620.888536465831,23.759999999999998,56.320000000000014,1650.727354632371,1564.5685364658311,178.75083714806667,172.85551449443827,True,True,31.421410118585566,29.377285791209,True,True,2.0348668394979086,3.2980671574394136,3.2009091032107246
Doha summer humid,40.0,50.0,30.305263570745826,4.0,5.3,34.874204920310504,100.0,80.0,7.8,8.0,25.1082951776082,22.546851095870043,1872.1018706021957,1868.1182242269442,110.0,56.320000000000014,1762.1018706021957,1811.7982242269443,200.0892871031877,192.16859311932745,True,True,33.86312129762585,34.874204920310504,True,True,10.201585028450973,3.958579741340914,0.2127900429889586
Gulf winter,22.0,45.0,14.672361588574272,4.0,4.3,24.53633443024133,40.0,80.0,7.8,8.25,19.624115971681558,19.204509341569125,1655.4131273586129,1434.892834097323,7.040000000000002,56.320000000000014,1648.373127358613,1378.572834097323,170.60539274575922,152.90866862074088,True,True,31.367297102765935,24.53633443024133,True,True,2.138219274274284,10.372898441370182,13.321163739540559
