condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,opt_T_basin_C,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,3.0,5.0,32.05821875588815,80.0,70.0,7.8,8.25,31.501739178945716,25.504313787536695,1697.8771382057137,1716.499878573172,56.320000000000014,37.72999999999999,1641.5571382057137,1678.769878573172,205.4160050364577,188.28744017278197,True,True,31.210065384857092,32.05821875588815,True,True,19.038394538601914,8.338476284082983,-1.096824967390666
Dhahran summer humid,38.0,55.0,29.742703562472865,3.0,5.2,34.47412433788314,100.0,80.0,7.8,8.25,27.166544639199483,21.88249514259367,1851.7678291962484,1848.1565113279307,110.0,56.320000000000014,1741.7678291962484,1791.8365113279308,205.8244980348219,189.16654491725623,True,True,33.435105834290944,34.47412433788314,True,True,19.450576312827387,8.093280088917025,0.19502001338284033
Dhahran shoulder,33.0,40.0,22.383769731239866,3.0,4.7,29.377285791209,60.0,80.0,7.8,8.25,25.16885277019787,21.915032139548362,1674.1558749145102,1620.888536465831,23.759999999999998,56.320000000000014,1650.3958749145102,1564.5685364658311,187.62034560681454,172.85551449443827,True,True,31.413796957088785,29.377285791209,True,True,12.927965610344847,7.869525591493207,3.181743065077447
Doha summer humid,40.0,50.0,30.305263570745826,3.0,5.3,34.874204920310504,100.0,80.0,7.8,8.0,28.250884637233785,22.546851095870043,1871.7332934980086,1868.1182242269442,110.0,56.320000000000014,1761.7332934980086,1811.7982242269443,210.04868381064693,192.16859311932745,True,True,33.85543602502952,34.874204920310504,True,True,20.190636911404905,8.512355501088447,0.19314019169410215
Gulf winter,22.0,45.0,14.672361588574272,3.0,4.3,24.53633443024133,40.0,80.0,7.8,8.25,22.079002010345278,19.204509341569125,1655.1089728509317,1434.892834097323,7.040000000000002,56.320000000000014,1648.0689728509317,1378.572834097323,178.38465280096406,152.90866862074088,True,True,31.360298672214043,24.53633443024133,True,True,13.019124086447786,14.281488782921517,13.30523502475402
