condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,2.5,5.0,80.0,70.0,7.8,8.25,35.00366125354968,25.504313787536695,1697.7149324671914,1716.499878573172,56.320000000000014,37.72999999999999,1641.3949324671914,1678.769878573172,216.53400030438712,188.28744017278197,True,True,31.206313442746293,32.05821875588815,True,True,27.138153912541554,13.044861357522732,-1.1064841185487837
Dhahran summer humid,38.0,55.0,29.742703562472865,2.5,5.0,100.0,80.0,7.8,8.25,30.187296096276377,22.09344837963096,1851.5880949573545,1848.0792939539933,110.0,56.320000000000014,1741.5880949573545,1791.7592939539934,215.41183007333672,189.83007951628815,True,True,33.431286211289525,34.472560841372704,True,True,26.812099006256474,11.875740783753281,0.1895022447442355
Dhahran shoulder,33.0,40.0,22.383769731239866,2.5,4.0,60.0,80.0,7.8,8.25,27.966690050815668,23.004932974996112,1673.9901734207729,1620.680062349459,23.759999999999998,56.320000000000014,1650.2301734207729,1564.360062349459,196.5004004372649,176.2977487449144,True,True,31.40999051311447,29.372184057202862,True,True,17.741667200530376,10.28122672900121,3.184613142762694
Doha summer humid,40.0,50.0,30.305263570745826,2.5,5.0,100.0,80.0,7.8,8.25,31.39212325864197,22.866727183557114,1871.5490599839159,1867.9993444183347,110.0,56.320000000000014,1761.5490599839159,1811.6793444183347,220.0187365511485,193.16256114391265,True,True,33.851593520660906,34.87184659886878,True,True,27.15775548166495,12.206312893262384,0.18966724631903134
Gulf winter,22.0,45.0,14.672361588574272,2.5,4.0,40.0,90.0,7.8,8.5,24.533049236637265,19.798179254828224,1654.9221828942261,1425.6956855250621,7.040000000000002,80.19000000000001,1647.8821828942262,1345.505685525062,186.17066033168956,153.97329790600148,True,True,31.35599990953856,23.61399120176582,True,True,19.299965267823545,17.29454166855502,13.851194922547904
