condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,2.0,5.0,80.0,70.0,7.8,8.25,42.006468103014754,25.504313787536695,1697.5527506540463,1716.499878573172,56.320000000000014,37.72999999999999,1641.2327506540464,1678.769878573172,238.77970336724835,188.28744017278197,True,True,31.20256158237247,32.05821875588815,True,True,39.28479365370334,21.14596110240081,-1.11614369048771
Dhahran summer humid,38.0,55.0,29.742703562472865,2.0,5.0,100.0,80.0,7.8,8.25,36.22745111881349,22.09344837963096,1851.4083945451023,1848.0792939539933,110.0,56.320000000000014,1741.4083945451023,1791.7592939539934,234.59681810375147,189.83007951628815,True,True,33.427466673960815,34.472560841372704,True,True,39.01462096471512,19.082415076774417,0.17981449154695694
Dhahran shoulder,33.0,40.0,22.383769731239866,2.0,4.0,60.0,80.0,7.8,8.25,33.561585775738166,23.004932974996112,1673.8244974860256,1620.680062349459,23.759999999999998,56.320000000000014,1650.0644974860256,1564.360062349459,214.27105265190272,176.2977487449144,True,True,31.40618416031502,29.372184057202862,True,True,31.454570923086447,17.72208771881026,3.1750303103094826
Doha summer humid,40.0,50.0,30.305263570745826,2.0,5.0,100.0,80.0,7.8,8.25,37.673249650422505,22.866727183557114,1871.3648631287292,1867.9993444183347,110.0,56.320000000000014,1761.3648631287292,1811.6793444183347,239.96949260396124,193.16256114391265,True,True,33.8477511042316,34.87184659886878,True,True,39.30248280745098,19.505367516569034,0.17984299997851586
Gulf winter,22.0,45.0,14.672361588574272,2.0,4.0,40.0,90.0,7.8,8.5,29.441065001973705,19.798179254828224,1654.7259055020595,1425.6956855250621,7.040000000000002,80.19000000000001,1647.6859055020595,1345.505685525062,201.7558232449194,153.97329790600148,True,True,31.351482126270117,23.61399120176582,True,True,32.75318249016817,23.683343841289194,13.840976273802124
