condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,3.5,5.0,80.0,70.0,7.8,8.25,29.40017101423018,25.504313787536695,1698.0393678817916,1716.499878573172,56.320000000000014,37.72999999999999,1641.7193678817916,1678.769878573172,198.7490939495698,188.28744017278197,True,True,31.213817408712902,32.05821875588815,True,True,13.251137977421376,5.263749166797389,-1.087166236576065
Dhahran summer humid,38.0,55.0,29.742703562472865,3.5,5.0,100.0,80.0,7.8,8.25,25.353554610347256,22.09344837963096,1851.9475972836833,1848.0792939539933,110.0,56.320000000000014,1741.9475972836833,1791.7592939539934,200.07622990111028,189.83007951628815,True,True,33.438925542973905,34.472560841372704,True,True,12.858576561827691,5.121123278805481,0.20887758030323084
Dhahran shoulder,33.0,40.0,22.383769731239866,3.5,4.0,60.0,80.0,7.8,8.25,23.489838871542602,23.004932974996112,1674.3216019806143,1620.680062349459,23.759999999999998,56.320000000000014,1650.5616019806143,1564.360062349459,182.2965308752277,176.2977487449144,True,True,31.41760349224445,29.372184057202862,True,True,2.064321935958199,3.290672675729159,3.2037775519172023
Doha summer humid,40.0,50.0,30.305263570745826,3.5,5.0,100.0,80.0,7.8,8.25,26.365601127814298,22.866727183557114,1871.9175636958216,1867.9993444183347,110.0,56.320000000000014,1761.9175636958216,1811.6793444183347,204.07091403305913,193.16256114391265,True,True,33.85927861734773,34.87184659886878,True,True,13.270601824306821,5.345373661324092,0.2093158028685318
Gulf winter,22.0,45.0,14.672361588574272,3.5,4.0,40.0,90.0,7.8,8.5,20.606205895361896,19.798179254828224,1655.2703482229128,1425.6956855250621,7.040000000000002,80.19000000000001,1648.2303482229129,1345.505685525062,173.7158366018738,153.97329790600148,True,True,31.364012039938622,23.61399120176582,True,True,3.9212781073664087,11.364846799269522,13.869315241725953
