condition,T_db,RH_pct,T_wb,base_cycles,opt_cycles,base_fan_pct,opt_fan_pct,base_pH,opt_pH,base_makeup_m3_h,opt_makeup_m3_h,base_kW,opt_kW,base_fan_kW,opt_fan_kW,base_chiller_kW,opt_chiller_kW,base_cost_h,opt_cost_h,base_feasible_at_skin,opt_feasible_at_skin,base_T_cws_C,opt_T_cws_C,base_in_chiller_envelope,opt_in_chiller_envelope,water_saving_pct,cost_saving_pct,energy_saving_pct
Dhahran summer peak,45.0,20.0,25.206616688471364,4.0,5.0,80.0,70.0,7.8,8.25,27.998779804423485,25.504313787536695,1698.2016215075987,1716.499878573172,56.320000000000014,37.72999999999999,1641.8816215075988,1678.769878573172,194.30772583971967,188.28744017278197,True,True,31.21756951432143,32.05821875588815,True,True,8.909195451769984,3.098325422172715,-1.077507925668382
Dhahran summer humid,38.0,55.0,29.742703562472865,4.0,5.0,100.0,80.0,7.8,8.25,24.14444529732588,22.09344837963096,1852.1273992416056,1848.0792939539933,110.0,56.320000000000014,1742.1273992416056,1791.7592939539934,196.24749497762667,189.83007951628815,True,True,33.44274533734778,34.472560841372704,True,True,8.49469471109398,3.270062357774372,0.21856516399843237
Dhahran shoulder,33.0,40.0,22.383769731239866,4.0,4.0,60.0,80.0,7.8,8.25,22.370236667410705,23.004932974996112,1674.487354632371,1620.680062349459,23.759999999999998,56.320000000000014,1650.727354632371,1564.360062349459,178.75083714806667,176.2977487449144,True,True,31.421410118585566,29.372184057202862,True,True,-2.8372355510661307,1.3723507214236266,3.2133591295304464
Doha summer humid,40.0,50.0,30.305263570745826,4.0,5.0,100.0,80.0,7.8,8.25,25.1082951776082,22.866727183557114,1872.1018706021957,1867.9993444183347,110.0,56.320000000000014,1762.1018706021957,1811.6793444183347,200.0892871031877,193.16256114391265,True,True,33.86312129762585,34.87184659886878,True,True,8.927599337967537,3.461817501355221,0.21914011455698298
Gulf winter,22.0,45.0,14.672361588574272,4.0,4.0,40.0,90.0,7.8,8.5,19.624115971681558,19.798179254828224,1655.4131273586129,1425.6956855250621,7.040000000000002,80.19000000000001,1648.373127358613,1345.505685525062,170.60539274575922,153.97329790600148,True,True,31.367297102765935,23.61399120176582,True,True,-0.8869866209405117,9.748868175898368,13.876744000459226
